# history file date Sat Sep  5 12:26:43 2026
# present file date Sat Sep  5 12:27:05 2026
# Version 24.3.0
# Exported to Version 24
title
!
comments
!
solution parameters
tap    0    tcul  enabled/disabled
phas   0    ps    enabled/disabled
area   0    area  enabled/disabled
svd    0    svd   enabled/disabled
dctap  0    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
sssc   0    sssc  enabled/disabled
jump  0.000110    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
bus data  [   11]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax subst
      1 "POI         " 345.0000 " "  0  :  0 1.04927536 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     1 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
      2 "HV-MPT-P1   " 345.0000 " "  0  :  1 1.00000000 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     1 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
     17 "GEN-P2-U4-5 "  13.8000 " "  0  :  2 1.00000000 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
     18 "GEN-TIE     " 345.0000 " "  0  :  1 1.00000000 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     1 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
     19 "HV-GSU-P2-1 " 345.0000 " "  0  :  1 1.00000000 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
     20 "HV-GSU-P2-2 " 345.0000 " "  0  :  1 1.00000000 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
     21 "HV-GSU-P2-3 " 345.0000 " "  0  :  1 1.00000000 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
     22 "GEN-P2-U6-7 "  13.8000 " "  0  :  2 1.00000000 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
     23 "GEN-P2-U8-9 "  13.8000 " "  0  :  2 1.00000000 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     0 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
     25 "GEN-P2-U10-1"  13.8000 " "  0  :  2 1.00000000 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     1 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
     28 "HV-GSU-P2-4 " 345.0000 " "  0  :  1 1.00000000 1.00000000 0.00000000   26  283 1.0500 0.9500   400101   391231   0 0   1 0   0.000000   0.000000     1 0    0.00000    0.00000    0.00000 -1 " "     0 -1 " "  0  " " 
branch data  [   6]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
      1 "POI         " 345.00      18 "GEN-TIE     " 345.00  "1 "   1 "1590 kcmil Lapwing "     :  1  0.000145  0.001841  0.021185 1077.70 1291.20 1351.80 1408.40 1.000    3.000 /
  26  283  0.000000  0.000000  0.000000   400101   391231   0 0  0    0.00    0.00    0.00    0.00   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  0.000   0.000000  0.000000  " "     0.00    0.00    0.00    0.00 
     18 "GEN-TIE     " 345.00       2 "HV-MPT-P1   " 345.00  "1 "   1 "1590 kcmil Lapwing "     :  1  0.000155  0.001963  0.022597 1077.70 1291.20 1351.80 1408.40 1.000    3.200 /
  26  283  0.000000  0.000000  0.000000   400101   391231   0 0  0    0.00    0.00    0.00    0.00   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " "     0.00    0.00    0.00    0.00 
     18 "GEN-TIE     " 345.00      19 "HV-GSU-P2-1 " 345.00  "1 "   1 "266.8 kcmil Waxwing"     :  1  0.000159  0.000416  0.003687  144.60  190.90  204.00  216.20 1.000    0.600 /
  26  283  0.000000  0.000000  0.000000   400101   391231   0 0  0    0.00    0.00    0.00    0.00   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  0.000   0.000000  0.000000  " "     0.00    0.00    0.00    0.00 
     18 "GEN-TIE     " 345.00      20 "HV-GSU-P2-2 " 345.00  "1 "   1 "266.8 kcmil Waxwing"     :  1  0.000196  0.000513  0.004548  144.60  190.90  204.00  216.20 1.000    0.740 /
  26  283  0.000000  0.000000  0.000000   400101   391231   0 0  0    0.00    0.00    0.00    0.00   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  0.000   0.000000  0.000000  " "     0.00    0.00    0.00    0.00 
     18 "GEN-TIE     " 345.00      21 "HV-GSU-P2-3 " 345.00  "1 "   1 "266.8 kcmil Waxwing"     :  1  0.000745  0.001949  0.017269  144.60  190.90  204.00  216.20 1.000    2.810 /
  26  283  0.000000  0.000000  0.000000   400101   391231   0 0  0    0.00    0.00    0.00    0.00   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  0.000   0.000000  0.000000  " "     0.00    0.00    0.00    0.00 
     18 "GEN-TIE     " 345.00      28 "HV-GSU-P2-4 " 345.00  "1 "   1 "266.8 kcmil Waxwing"     :  1  0.000763  0.001997  0.017699  144.60  190.90  204.00  216.20 1.000    2.880 /
  26  283  0.000000  0.000000  0.000000   400101   391231   0 0  0    0.00    0.00    0.00    0.00   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  0.000   0.000000  0.000000  " "     0.00    0.00    0.00    0.00 
transformer data  [   4]                                     ck   ------------long_id_------------     st ty --no---    reg_name          zt         int                           tert                      ar zone  tbase   ps_r    ps_x    pt_r    pt_x    ts_r    ts_x
     19 "HV-GSU-P2-1 " 345.00      17 "GEN-P2-U4-5 "  13.80  "1 "   " " :   1  1      19 "HV-GSU-P2-1 " 345.00  0       0 "            "   0.00       0 "            "   0.00   26  283 150.000000 3.450000e-03 1.449600e-01 0.000000e+00 0.000000e+00 0.000000e+00 0.000000e+00 /
 362.000000 13.800000  0.000000  0.000000 0.000000e+00 0.000000e+00  200.0  200.0    0.0    0.0 0.000  1.000000  1.000000  1.050000  0.950000  0.000000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0   0.000000   0.000000  0.000000  0.000000  " "   0.000000 /
   0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 /
    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 
     20 "HV-GSU-P2-2 " 345.00      22 "GEN-P2-U6-7 "  13.80  "1 "   " " :   1  1      20 "HV-GSU-P2-2 " 345.00  0       0 "            "   0.00       0 "            "   0.00   26  283 150.000000 3.450000e-03 1.449600e-01 0.000000e+00 0.000000e+00 0.000000e+00 0.000000e+00 /
 362.000000 13.800000  0.000000  0.000000 0.000000e+00 0.000000e+00  200.0  200.0    0.0    0.0 0.000  1.000000  1.000000  1.050000  0.950000  0.000000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0   0.000000   0.000000  0.000000  0.000000  " "   0.000000 /
   0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 /
    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 
     21 "HV-GSU-P2-3 " 345.00      23 "GEN-P2-U8-9 "  13.80  "11"   " " :   1  1      21 "HV-GSU-P2-3 " 345.00  0       0 "            "   0.00       0 "            "   0.00   26  283 150.000000 3.450000e-03 1.449600e-01 0.000000e+00 0.000000e+00 0.000000e+00 0.000000e+00 /
 362.000000 13.800000  0.000000  0.000000 0.000000e+00 0.000000e+00  200.0  200.0    0.0    0.0 0.000  1.000000  1.000000  1.050000  0.950000  0.000000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0   0.000000   0.000000  0.000000  0.000000  " "   0.000000 /
   0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 /
    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 
     28 "HV-GSU-P2-4 " 345.00      25 "GEN-P2-U10-1"  13.80  "1 "   " " :   1  1      28 "HV-GSU-P2-4 " 345.00  0       0 "            "   0.00       0 "            "   0.00   26  283 150.000000 3.450000e-03 1.449600e-01 0.000000e+00 0.000000e+00 0.000000e+00 0.000000e+00 /
 362.000000 13.800000  0.000000  0.000000 0.000000e+00 0.000000e+00  200.0  200.0    0.0    0.0 0.000  1.000000  1.000000  1.050000  0.950000  0.000000  1.000000  1.000000  1.000000  1.000000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000 0  0  0   0.000000   0.000000  0.000000  0.000000  " "   0.000000 /
   0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 /
    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 
generator data  [  9]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
     17 "GEN-P2-U4-5 "  13.80 "1 "  "Cape Phase 2 - Turboden - Gen 4"    :  1      17 "GEN-P2-U4-5 "  13.80  1.000000  1.000000  26  283  56.658663   65.000000     0.000000  0.000000   45.118000   -36.706001    76.4710 0.000 0.000 0.000000 1.000000       0 "            "   0.00       0 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   1   0   76.5 0 0  1.000000    0  " "  0  0   0   0   0   0   0.000000 /
  0   0  0.000000   0  0.000000   0.000000  " "     0     0   0.000000   0.000000 
     17 "GEN-P2-U4-5 "  13.80 "2 "  "Cape Phase 2 - Turboden - Gen 5"    :  1      17 "GEN-P2-U4-5 "  13.80  1.000000  1.000000  26  283  56.658663   65.000000     0.000000  0.000000   45.118000   -36.706001    76.4710 0.000 0.000 0.000000 1.000000       0 "            "   0.00       0 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   1   0   76.5 0 0  1.000000    0  " "  0  0   0   0   0   0   0.000000 /
  0   0  0.000000   0  0.000000   0.000000  " "     0     0   0.000000   0.000000 
     22 "GEN-P2-U6-7 "  13.80 "1 "  "Cape Phase 2 - Turboden - Gen 6"    :  1      22 "GEN-P2-U6-7 "  13.80  1.000000  1.000000  26  283  56.658663   65.000000     0.000000  0.000000   45.118000   -36.706001    76.4710 0.000 0.000 0.000000 1.000000       0 "            "   0.00       0 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   1   0   76.5 0 0  1.000000    0  " "  0  0   0   0   0   0   0.000000 /
  0   0  0.000000   0  0.000000   0.000000  " "     0     0   0.000000   0.000000 
     22 "GEN-P2-U6-7 "  13.80 "2 "  "Cape Phase 2 - Baker H - Gen7  "    :  1      22 "GEN-P2-U6-7 "  13.80  1.000000  1.000000  26  283  55.401663   60.460999     0.000000  0.000000   46.235001   -38.410000    71.1300 0.000 0.000 0.000000 1.000000       0 "            "   0.00       0 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   1   0   71.1 0 0  1.000000    0  " "  0  0   0   0   0   0   0.000000 /
  0   0  0.000000   0  0.000000   0.000000  " "     0     0   0.000000   0.000000 
     23 "GEN-P2-U8-9 "  13.80 "1 "  "Cape Phase 2 - Baker H - Gen8  "    :  1      23 "GEN-P2-U8-9 "  13.80  1.000000  1.000000  26  283  55.401663   60.460999     0.000000  0.000000   46.235001   -38.410000    71.1300 0.000 0.000 0.000000 1.000000       0 "            "   0.00       0 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   1   0   71.1 0 0  1.000000    0  " "  0  0   0   0   0   0   0.000000 /
  0   0  0.000000   0  0.000000   0.000000  " "     0     0   0.000000   0.000000 
     23 "GEN-P2-U8-9 "  13.80 "2 "  "Cape Phase 2 - Baker H - Gen9  "    :  1      23 "GEN-P2-U8-9 "  13.80  1.000000  1.000000  26  283  55.401663   60.460999     0.000000  0.000000   46.235001   -38.410000    71.1300 0.000 0.000 0.000000 1.000000       0 "            "   0.00       0 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   1   0   71.1 0 0  1.000000    0  " "  0  0   0   0   0   0   0.000000 /
  0   0  0.000000   0  0.000000   0.000000  " "     0     0   0.000000   0.000000 
     25 "GEN-P2-U10-1"  13.80 "1 "  "Cape Phase 2 - Baker H - Gen10 "    :  1      25 "GEN-P2-U10-1"  13.80  1.000000  1.000000  26  283  55.401663   60.460999     0.000000  0.000000   46.235001   -38.410000    71.1300 0.000 0.000 0.000000 1.000000       0 "            "   0.00       0 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   1   0   71.1 0 0  1.000000    0  " "  0  0   0   0   0   0   0.000000 /
  0   0  0.000000   0  0.000000   0.000000  " "     0     0   0.000000   0.000000 
     25 "GEN-P2-U10-1"  13.80 "2 "  "Cape Phase 2 - Baker H - Gen11 "    :  1      25 "GEN-P2-U10-1"  13.80  1.000000  1.000000  26  283  55.401663   60.460999     0.000000  0.000000   46.235001   -38.410000    71.1300 0.000 0.000 0.000000 1.000000       0 "            "   0.00       0 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   1   0   71.1 0 0  1.000000    0  " "  0  0   0   0   0   0   0.000000 /
  0   0  0.000000   0  0.000000   0.000000  " "     0     0   0.000000   0.000000 
      1 "POI         " 345.00 "1 "  "                               "    :  1       1 "POI         " 345.00  1.000000  1.000000  26  283   0.000000 9999.000000 -9999.000000  0.000000 9999.000000 -9999.000000 99999.0000 0.000 0.000 0.000000 1.000000       0 "            "   0.00       0 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   2   0   0   0    0.0 0 -1  1.000000    0  " "  0  0   0   0   0   0   0.000000 /
  0   2  0.000000   0  0.000000   0.000000  " "    -1    -1   0.000000   0.000000 
load data  [   4]             id   ------------long_id_------------     st      mw      mvar    mw_i    mvar_i  mw_z      mvar_z  ar zone  date_in date_out pid N own M nonc  thr_bus flg
     17 "GEN-P2-U4-5 "  13.80 "1 "   "gen aux load"  :  1 35.599998 17.240000 0.000000 0.000000 0.000000 0.000000  26  283   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    0  0      0 "            "   0.00 "  " 0.000000 0.000000 0 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 1
     22 "GEN-P2-U6-7 "  13.80 "1 "   "gen aux load"  :  1 34.360001 16.639999 0.000000 0.000000 0.000000 0.000000  26  283   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    0  0      0 "            "   0.00 "  " 0.000000 0.000000 0 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 1
     23 "GEN-P2-U8-9 "  13.80 "1 "   "gen aux load"  :  1 33.119999 16.040001 0.000000 0.000000 0.000000 0.000000  26  283   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    0  0      0 "            "   0.00 "  " 0.000000 0.000000 0 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 1
     25 "GEN-P2-U10-1"  13.80 "1 "   "gen aux load"  :  1 33.119999 16.040001 0.000000 0.000000 0.000000 0.000000  26  283   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    0  0      0 "            "   0.00 "  " 0.000000 0.000000 0 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 1
area data  [  1]                            swing  desired    tol      pnet     qnet
   26 "LADWP                           "       1    0.000    0.000   -0.000    0.000 0  0  0  " "   0.000000 
zone data  [   1]                            pnet     qnet
  283 "LA IPP                          "   -0.000    0.000 0 
end
