% =============================================================
%  HVDC Load Flow — Report
%  Uses the shared American Terawatt report style.
%  Compile:  pdflatex loadflow.tex   (run twice for ToC / references)
% =============================================================
\documentclass[11pt,a4paper]{article}

% Shared style lives in the repo-level template folder
\usepackage[corporate]{../../template/attemplate}
\usepackage{multirow}

% TikZ libraries used by the configuration diagrams in Section 2
\usetikzlibrary{arrows.meta,positioning,calc,shapes.geometric,fit}

% ---- Report metadata ----------------------------------------
\reporttitle{HVDC Load Flow}
\reportsubtitle{DC power flow, current and losses for symmetrical monopole and bipole configurations}
\reportauthor{Eugen Starschich}
\reportdocnumber{ATW-REP-LF-001}
\reportrevision{0.9}
\reportstatus{Draft}
\reportdate{\today}
\reportconfidentiality{Confidential}

\begin{document}

\makecover

\revisionhistory{
  \revrow{0.1}{Sep. 8, 2026}{Eugen Starschich}{Initial document}
  \revrow{0.2}{Sep. 8, 2026}{Eugen Starschich}{Conductor temperature correction; four case columns; one-pole-out case specified by power}
  \revrow{0.3}{Sep. 8, 2026}{Eugen Starschich}{Reference case aligned with current design inputs (Chukar DMR)}
  \revrow{0.4}{Sep. 9, 2026}{Eugen Starschich}{Refocused on the physical description; implementation section removed}
  \revrow{0.5}{Sep. 10, 2026}{Eugen Starschich}{HVDC element notation applied ($U_{dpp}$, $U_{dpe}$, $I_{d}$)}
  \revrow{0.6}{Sep. 10, 2026}{Eugen Starschich}{DC-side notation figure added; voltages qualified by station}
  \revrow{0.7}{Sep. 10, 2026}{Eugen Starschich}{Bipole notation figure added; resistances and currents renamed to $R_{d,hv}$, $R_{d,dmr}$, $I_{d,dmr}$}
  \revrow{0.8}{Sep. 10, 2026}{Eugen Starschich}{Conductor table reference added; data basis corrected to DC at 20 $^{\circ}$C and all results recomputed}
  \revrow{0.9}{Sep. 10, 2026}{Eugen Starschich}{References moved from footnotes to a closing References section}
}

\newpage
\tableofcontents
\clearpage

% ---- Body ---------------------------------------------------
\input{sections/01-scope}
\input{sections/02-configurations}
\input{sections/03-model}
\input{sections/04-solution}
\input{sections/05-cases}
\input{sections/06-assumptions}
\input{sections/07-references}

\end{document}
